SE RIBEIRO GONÇALVES FID=SEL-421-R117-V0-Z007007-D20060413
02:39,7
Cycles, IAW A, IBW B, ICW C, VAY A, VBY B, VCY C, TRIP
0, 816.142716, -369.44732, -443.336784, -410.682622, 118.986668, 296.848379, 0
0.03, 802.708268, -225.027004, -560.888204, -383.34042, 41.082002, 346.792552, 0
0.06, 745.611864, -73.889464, -671.7224, -344.113291, -36.341771, 383.752614, 0
0.09, 671.7224, 83.9653, -752.329088, -288.604499, -118.84927, 408.552953, 0
0.12, 581.039876, 235.10284, -809.425492, -226.01971, -195.311257, 420.712676, 0
0.15, 466.847068, 386.24038, -843.011612, -157.045914, -263.735461, 418.583007, 0
0.18, 325.785364, 523.943472, -836.294388, -79.141248, -322.953999, 399.622083, 0
0.21, 171.289212, 648.212116, -792.632432, -1.580077, -367.333553, 367.402252, 0
0.24, 23.510284, 728.818804, -735.536028, 77.492472, -400.377772, 320.893029, 0
0.27, -137.703092, 795.991044, -651.570728, 158.076399, -420.094385, 261.674491, 0
0.3, -288.840632, 839.653, -547.453756, 228.355476, -424.765917, 197.303528, 0
0.33, -416.467888, 843.011612, -419.8265, 292.65774, -416.247241, 124.207792, 0
0.36, -550.812368, 809.425492, -265.330348, 344.594184, -391.240805, 47.127514, 0
0.39, -651.570728, 772.48076, -110.834196, 384.783099, -353.387656, -32.28853, 0
0.42, -732.177416, 695.232684, 43.661956, 410.613923, -301.107717, -112.185467, 0
0.45, -789.27382, 597.832936, 194.799496, 423.117141, -238.110734, -189.197046, 0
0.48, -816.142716, 480.281516, 352.65426, 421.674462, -169.68653, -257.62125, 0
0.51, -812.784104, 339.219812, 486.99874, 402.507441, -93.155844, -314.916216, 0
0.54, -779.197984, 184.72366, 614.625996, 371.66159, -15.663372, -360.738449, 0
0.57, -722.10158, 26.868896, 712.025744, 327.831628, 62.996983, -393.920066, 0
0.6, -644.853504, -124.268644, 789.27382, 267.788702, 145.435783, -414.25497, 0
0.63, -537.37792, -278.764796, 829.577164, 204.929117, 217.981927, -422.361452, 0
0.66, -416.467888, -429.902336, 846.370224, 131.352488, 284.688656, -414.117572, 0
0.69, -268.68896, -547.453756, 832.935776, 53.516521, 338.960866, -390.966009, 0
0.72, -114.192808, -665.005176, 799.349656, -24.319446, 378.737587, -353.250258, 0
0.75, 36.944732, -752.329088, 718.742968, -104.42248, 408.209458, -302.412998, 0
0.78, 194.799496, -809.425492, 638.13628, -182.533243, 422.636248, -240.652597, 0
0.81, 339.219812, -839.653, 523.943472, -250.476554, 423.323238, -174.014567, 0
0.84, 476.922904, -839.653, 382.881768, -311.89346, 409.514739, -98.995259, 0
0.87, 594.474324, -799.349656, 228.385616, -359.501867, 379.974169, -21.021894, 0
0.9, 691.874072, -738.89464, 73.889464, -395.294046, 337.792983, 58.256752, 0
0.93, 759.046312, -661.646564, -87.323912, -416.590736, 281.253706, 137.191903, 0
0.96, 812.784104, -560.888204, -241.820064, -425.178111, 216.40185, 212.486007, 0
0.99, 816.142716, -433.260948, -386.24038, -416.796833, 144.748793, 276.85697, 0
1.02, 809.425492, -268.68896, -520.58486, -393.576571, 67.050224, 331.335277, 0
1.05, 772.48076, -130.985868, -634.777668, -358.402683, -10.30485, 372.898172, 0
1.08, 708.667132, 30.227508, -725.460192, -308.939403, -91.026175, 401.957849, 0
1.11, 614.625996, 184.72366, -799.349656, -246.972905, -170.854413, 418.033415, 0
1.14, 507.150412, 339.219812, -826.218552, -181.983651, -240.789995, 421.468365, 0
1.17, 376.164544, 476.922904, -839.653, -106.139955, -304.267871, 407.591167, 0
1.2, 228.385616, 601.191548, -819.501328, -28.647483, -353.250258, 379.699373, 0
1.23, 80.606688, 705.30852, -759.046312, 49.944173, -390.072922, 337.861682, 0
1.26, -80.606688, 775.839372, -685.156848, 131.008993, -415.079358, 282.971181, 0
1.29, -241.820064, 822.85994, -587.7571, 204.997816, -424.147626, 220.042897, 0
1.32, -382.881768, 849.728836, -463.488456, 271.429749, -420.987472, 150.313412, 0
1.35, -507.150412, 829.577164, -322.426752, 328.518618, -401.476956, 73.370532, 0
1.38, -614.625996, 792.632432, -171.289212, 372.417279, -367.814446, -5.083726, 0
1.41, -705.30852, 725.460192, -6.717224, 403.675324, -320.686932, -85.118061, 0
1.44, -772.48076, 644.853504, 147.778928, 420.369181, -260.231812, -163.572319, 0
1.47, -816.142716, 527.302084, 302.27508, 424.55982, -194.143374, -235.774968, 0
1.5, -819.501328, 389.598992, 446.695396, 410.682622, -119.811056, -296.504884, 0
1.53, -795.991044, 235.10284, 577.681264, 383.546517, -42.249885, -346.792552, 0
1.56, -748.970476, 87.323912, 688.51546, 344.662883, 35.517383, -384.370905, 0
1.59, -668.363788, -73.889464, 772.48076, 289.22279, 118.093581, -408.75905, 0
1.62, -574.322652, -228.385616, 812.784104, 226.638001, 194.280772, -421.262268, 0
1.65, -460.129844, -376.164544, 843.011612, 157.114613, 262.979772, -418.789104, 0
1.68, -312.350916, -513.867636, 843.011612, 79.484743, 322.541805, -400.446471, 0
1.71, -167.9306, -634.777668, 806.06688, 2.06097, 366.440466, -367.53965, 0
1.74, -10.075836, -725.460192, 755.6877, -76.94288, 399.553384, -321.099126, 0
1.77, 144.420316, -792.632432, 658.287952, -157.664205, 419.476094, -262.086685, 0
1.8, 295.557856, -829.577164, 560.888204, -227.943282, 424.422422, -197.372227, 0
1.83, 436.61956, -846.370224, 429.902336, -292.245546, 415.972445, -125.100879, 0
1.86, 554.17098, -819.501328, 278.764796, -344.86898, 391.5843, -47.608407, 0
1.89, 661.646564, -765.763536, 124.268644, -385.057895, 353.937248, 31.258045, 0
1.92, 752.329088, -695.232684, -33.58612, -411.50701, 301.863406, 110.880186, 0
1.95, 799.349656, -597.832936, -188.082272, -423.941529, 238.866423, 188.166561, 0
1.98, 819.501328, -480.281516, -332.502588, -421.880559, 170.098724, 256.24727, 0
2.01, 812.784104, -322.426752, -483.640128, -403.26313, 93.361941, 314.366624, 0
2.04, 785.915208, -171.289212, -604.55016, -371.867687, 16.212964, 359.98276, 0
2.07, 742.253252, -26.868896, -698.591296, -328.106424, -62.790886, 393.507872, 0
2.1, 651.570728, 137.703092, -782.556596, -268.269595, -144.817492, 413.636679, 0
2.13, 544.095144, 288.840632, -819.501328, -205.41001, -217.913228, 422.292753, 0
2.16, 433.260948, 433.260948, -839.653, -132.108177, -284.139064, 413.705378, 0
2.19, 275.406184, 567.605428, -829.577164, -54.340909, -338.617371, 390.622514, 0
2.22, 130.985868, 678.439624, -779.197984, 23.082864, -378.600189, 353.868549, 0
2.25, -30.227508, 759.046312, -708.667132, 103.73549, -408.278157, 302.687794, 0
2.28, -181.365048, 809.425492, -611.267384, 181.502758, -422.979743, 241.683082, 0
2.31, -332.502588, 829.577164, -513.867636, 249.446069, -423.666733, 174.701557, 0
2.34, -463.488456, 839.653, -372.805932, 310.794276, -409.995632, 100.025744, 0
2.37, -584.398488, 809.425492, -218.30978, 358.60878, -380.317664, 21.708884, 0
2.4, -675.081012, 752.329088, -53.737792, 394.675755, -338.548672, -57.913257, 0
2.43, -748.970476, 671.7224, 94.041136, 415.697649, -281.528502, -136.985806, 0
2.46, -802.708268, 567.605428, 248.537288, 424.834616, -217.363636, -212.211211, 0
2.49, -822.85994, 436.61956, 403.03344, 416.865532, -145.710579, -276.719572, 0
2.52, -799.349656, 282.123408, 537.37792, 393.920066, -68.699, -330.648287, 0
2.55, -765.763536, 130.985868, 648.212116, 359.433168, 8.518676, -372.760774, 0
2.58, -698.591296, -23.510284, 745.611864, 309.488995, 89.789593, -401.820451, 0
2.61, -604.55016, -184.72366, 806.06688, 247.865992, 169.755229, -418.170813, 0
2.64, -497.074576, -332.502588, 839.653, 182.464544, 240.171704, -421.81186, 0
2.67, -366.088708, -466.847068, 846.370224, 106.139955, 304.473968, -408.278157, 0
2.7, -221.668392, -601.191548, 819.501328, 28.510085, 352.906763, -380.523761, 0
2.73, -70.530852, -695.232684, 785.915208, -49.669377, 389.660728, -338.342575, 0
2.76, 90.682524, -769.122148, 695.232684, -130.665498, 414.735863, -283.658171, 0
2.79, 241.820064, -822.85994, 597.832936, -204.929117, 424.216325, -220.317693, 0
2.82, 389.598992, -846.370224, 476.922904, -271.223652, 420.781375, -150.863004, 0
2.85, 517.226248, -832.935776, 332.502588, -328.518618, 401.339558, -74.263619, 0
2.88, 628.060444, -782.556596, 171.289212, -372.692075, 368.22664, 4.328037, 0
2.91, 715.384356, -725.460192, 16.79306, -403.744023, 320.961728, 83.881479, 0
2.94, 789.27382, -631.419056, -130.985868, -421.12487, 261.0562, 162.610533, 0
2.97, 816.142716, -517.226248, -288.840632, -424.765917, 194.280772, 234.400988, 0
3, 816.142716, -376.164544, -433.260948, -410.888719, 119.879755, 295.886593, 0
3.03, 795.991044, -225.027004, -554.17098, -383.615216, 42.387283, 345.830766, 0
3.06, 752.329088, -77.248076, -675.081012, -344.662883, -35.242587, 383.752614, 0
3.09, 678.439624, 77.248076, -755.6877, -289.634984, -117.612688, 408.278157, 0
3.12, 587.7571, 235.10284, -809.425492, -227.256292, -194.074675, 420.781375, 0
3.15, 470.20568, 382.881768, -843.011612, -158.351195, -262.43018, 418.857803, 0
3.18, 332.502588, 523.943472, -839.653, -80.858723, -321.923514, 400.309073, 0
3.21, 178.006436, 638.13628, -809.425492, -3.297552, -366.371767, 368.020543, 0
3.24, 30.227508, 728.818804, -738.89464, 75.706298, -399.484685, 321.717417, 0
3.27, -137.703092, 802.708268, -654.92934, 156.152827, -419.75089, 263.185869, 0
3.3, -278.764796, 832.935776, -550.812368, 226.912797, -424.834616, 198.402712, 0
3.33, -423.185112, 839.653, -419.8265, 291.352459, -416.522037, 125.650471, 0
3.36, -550.812368, 819.501328, -268.68896, 343.495, -391.790397, 48.501494, 0
3.39, -648.212116, 769.122148, -114.192808, 384.164808, -354.418141, -31.051948, 0
3.42, -732.177416, 698.591296, 43.661956, 410.064331, -302.2756, -110.467992, 0
3.45, -792.632432, 601.191548, 191.440884, 423.460636, -239.553413, -188.097862, 0
3.48, -816.142716, 486.99874, 345.937036, 421.880559, -171.197908, -256.178571, 0
3.51, -809.425492, 342.578424, 490.357352, 403.194431, -94.942018, -313.885731, 0
3.54, -779.197984, 184.72366, 614.625996, 372.485978, -17.724342, -359.914061, 0
3.57, -725.460192, 33.58612, 715.384356, 328.449919, 61.416906, -393.301775, 0
3.6, -644.853504, -127.627256, 782.556596, 268.819187, 143.855706, -413.842776, 0
3.63, -544.095144, -278.764796, 832.935776, 205.547408, 216.951442, -422.704947, 0
3.66, -409.750664, -426.543724, 856.44606, 132.520371, 283.72687, -414.392368, 0
3.69, -268.68896, -557.529592, 836.294388, 54.478307, 338.548672, -391.5843, 0
3.72, -110.834196, -665.005176, 799.349656, -22.945466, 378.119296, -353.937248, 0
3.75, 40.303344, -738.89464, 725.460192, -103.323296, 408.003361, -303.512182, 0
3.78, 191.440884, -809.425492, 628.060444, -181.090564, 422.292753, -241.889179, 0
3.81, 342.578424, -839.653, 523.943472, -249.171273, 422.979743, -175.18245, 0
3.84, 470.20568, -836.294388, 382.881768, -310.656878, 409.995632, -100.506637, 0
3.87, 591.115712, -795.991044, 231.744228, -358.471382, 380.317664, -22.67067, 0
3.9, 691.874072, -745.611864, 80.606688, -395.01925, 338.892167, 56.607976, 0
3.93, 755.6877, -668.363788, -90.682524, -416.522037, 282.146793, 136.161418, 0
3.96, 806.06688, -560.888204, -235.10284, -425.452907, 217.844529, 211.386823, 0
3.99, 816.142716, -429.902336, -382.881768, -417.415124, 146.32887, 275.826485, 0
4.02, 806.06688, -278.764796, -517.226248, -394.33226, 68.561602, 330.510889, 0
4.05, 769.122148, -127.627256, -638.13628, -359.501867, -8.312579, 372.142483, 0
4.08, 708.667132, 26.868896, -725.460192, -310.51948, -89.240001, 401.270859, 0
4.11, 617.984608, 174.647824, -789.27382, -248.346885, -169.205637, 417.483823, 0
4.14, 520.58486, 329.143976, -832.935776, -183.495029, -239.622112, 421.674462, 0
4.17, 376.164544, 476.922904, -843.011612, -107.376537, -303.306085, 407.865963, 0
4.2, 228.385616, 597.832936, -819.501328, -29.884065, -352.700666, 380.729858, 0
4.23, 73.889464, 698.591296, -765.763536, 48.432795, -389.179835, 338.823468, 0
4.26, -77.248076, 779.197984, -688.51546, 129.566314, -414.94196, 284.139064, 0
4.29, -231.744228, 829.577164, -581.039876, 203.555137, -424.422422, 220.935984, 0
4.32, -379.523156, 849.728836, -470.20568, 270.399264, -421.399666, 151.549994, 0
4.35, -503.7918, 829.577164, -322.426752, 327.69423, -402.163946, 75.019308, 0
4.38, -621.34322, 795.991044, -171.289212, 371.867687, -368.982329, -3.43495, 0
4.41, -708.667132, 732.177416, -3.358612, 403.125732, -321.786116, -83.400586, 0
4.44, -775.839372, 644.853504, 147.778928, 420.025686, -261.262297, -162.404436, 0
4.47, -819.501328, 534.019308, 305.633692, 424.353723, -195.311257, -234.607085, 0
4.5, -819.501328, 389.598992, 446.695396, 410.957418, -120.772842, -295.680496, 0
4.53, -792.632432, 241.820064, 574.322652, 384.02741, -43.623865, -345.624669, 0
4.56, -745.611864, 83.9653, 678.439624, 345.418572, 34.006005, -383.683915, 0
4.59, -681.798236, -70.530852, 765.763536, 290.321974, 116.376106, -408.415555, 0
4.62, -581.039876, -221.668392, 816.142716, 227.39369, 193.04419, -420.987472, 0
4.65, -463.488456, -379.523156, 843.011612, 158.832088, 261.537093, -419.201298, 0
4.68, -322.426752, -513.867636, 839.653, 80.721325, 321.854815, -400.721267, 0
4.71, -171.289212, -638.13628, 809.425492, 3.709746, 365.822175, -368.638834, 0
4.74, -10.075836, -722.10158, 755.6877, -75.5689, 399.209889, -322.060912, 0
4.77, 134.34448, -795.991044, 671.7224, -155.94673, 419.0639, -263.460665, 0
4.8, 288.840632, -839.653, 564.246816, -226.775399, 424.628519, -198.814906, 0
4.83, 433.260948, -843.011612, 433.260948, -291.008964, 415.972445, -126.40616, 0
4.86, 554.17098, -822.85994, 282.123408, -343.907194, 392.133892, -49.394581, 0
4.89, 665.005176, -765.763536, 127.627256, -384.302206, 354.48684, 29.884065, 0
4.92, 738.89464, -691.874072, -30.227508, -410.613923, 302.96259, 109.162711, 0
4.95, 799.349656, -601.191548, -184.72366, -423.735432, 239.896908, 186.723882, 0
4.98, 822.85994, -480.281516, -329.143976, -421.468365, 171.266607, 254.941989, 0
5.01, 809.425492, -332.502588, -473.564292, -403.606625, 95.216814, 313.473537, 0
5.04, 789.27382, -178.006436, -601.191548, -372.692075, 17.518245, 359.364469, 0
5.07, 732.177416, -26.868896, -701.949908, -329.343006, -61.004712, 392.752183, 0
5.1, 651.570728, 130.985868, -775.839372, -269.712274, -143.237415, 413.499281, 0
5.13, 550.812368, 285.48202, -826.218552, -207.127485, -216.127054, 422.430151, 0
5.16, 419.8265, 436.61956, -836.294388, -133.96305, -282.902482, 414.392368, 0
5.19, 285.48202, 564.246816, -839.653, -55.989685, -337.724284, 391.446902, 0
5.22, 137.703092, 668.363788, -789.27382, 21.571486, -378.050597, 354.692937, 0
5.25, -26.868896, 748.970476, -715.384356, 102.224112, -407.865963, 304.061774, 0
5.28, -184.72366, 809.425492, -614.625996, 179.853982, -422.292753, 242.713567, 0
5.31, -332.502588, 839.653, -510.509024, 248.209487, -423.804131, 176.212935, 0
5.34, -460.129844, 843.011612, -369.44732, 310.038587, -410.476525, 100.918831, 0
5.37, -584.398488, 806.06688, -225.027004, 357.784392, -381.416848, 23.35766, 0
5.4, -688.51546, 748.970476, -70.530852, 394.400959, -339.37306, -56.539277, 0
5.43, -759.046312, 675.081012, 90.682524, 415.697649, -282.971181, -135.680525, 0
5.46, -799.349656, 567.605428, 241.820064, 425.109412, -218.600218, -211.455522, 0
5.49, -822.85994, 439.978172, 392.957604, 417.415124, -147.70285, -275.689087, 0
5.52, -806.06688, 295.557856, 520.58486, 394.607056, -70.07298, -330.029996, 0
5.55, -759.046312, 141.061704, 651.570728, 360.463653, 7.075997, -372.279881, 0
5.58, -701.949908, -23.510284, 738.89464, 310.588179, 88.072118, -401.476956, 0
5.61, -611.267384, -174.647824, 802.708268, 248.484283, 168.449948, -417.758619, 0
5.64, -497.074576, -329.143976, 836.294388, 183.632427, 238.797724, -421.880559, 0
5.67, -362.730096, -466.847068, 856.44606, 107.239139, 303.237386, -408.484254, 0
5.7, -214.951168, -591.115712, 819.501328, 29.746667, 352.357171, -381.27945, 0
5.73, -63.813628, -691.874072, 782.556596, -48.432795, 388.767641, -339.029565, 0
5.76, 94.041136, -765.763536, 698.591296, -129.222819, 414.461067, -284.757355, 0
5.79, 241.820064, -826.218552, 604.55016, -203.623836, 424.010228, -221.21078, 0
5.82, 379.523156, -843.011612, 476.922904, -269.918371, 420.987472, -152.030887, 0
5.85, 517.226248, -826.218552, 342.578424, -327.488133, 401.683053, -75.706298, 0
5.88, 631.419056, -785.915208, 167.9306, -371.798988, 369.119727, 2.610562, 0
5.91, 715.384356, -722.10158, 23.510284, -403.331829, 322.19831, 82.026606, 0
5.94, 779.197984, -634.777668, -130.985868, -420.781375, 262.292782, 160.75566, 0
5.97, 819.501328, -520.58486, -278.764796, -424.628519, 195.860849, 233.027008, 0
6, 819.501328, -379.523156, -423.185112, -411.644408, 121.940725, 294.787409, 0
6.03, 795.991044, -225.027004, -554.17098, -384.439604, 43.96736, 345.143776, 0
6.06, 748.970476, -73.889464, -665.005176, -345.487271, -33.731209, 382.859527, 0
6.09, 678.439624, 83.9653, -745.611864, -291.146362, -115.963912, 408.415555, 0
6.12, 591.115712, 231.744228, -806.06688, -228.355476, -192.975491, 420.712676, 0
6.15, 470.20568, 379.523156, -836.294388, -159.999971, -261.124899, 419.201298, 0
6.18, 325.785364, 523.943472, -836.294388, -82.370101, -321.373922, 400.789966, 0
6.21, 184.72366, 638.13628, -806.06688, -4.671532, -365.684777, 368.844931, 0
6.24, 26.868896, 735.536028, -742.253252, 74.332318, -399.209889, 322.747902, 0
6.27, -130.985868, 792.632432, -661.646564, 154.916245, -419.613492, 264.147655, 0
6.3, -285.48202, 832.935776, -547.453756, 225.813613, -424.972014, 199.639294, 0
6.33, -419.8265, 839.653, -419.8265, 290.321974, -416.934231, 127.230548, 0
6.36, -547.453756, 816.142716, -278.764796, 343.151505, -392.408688, 49.531979, 0
6.39, -651.570728, 775.839372, -117.55142, 383.683915, -355.448626, -29.334473, 0
6.42, -725.460192, 698.591296, 43.661956, 410.064331, -303.168687, -109.300109, 0
6.45, -795.991044, 607.908772, 194.799496, 423.323238, -240.721296, -186.586484, 0
6.48, -816.142716, 493.715964, 345.937036, 421.880559, -172.365791, -255.079387, 0
6.51, -812.784104, 345.937036, 490.357352, 403.606625, -96.041202, -312.992644, 0
6.54, -785.915208, 188.082272, 611.267384, 372.898172, -18.617429, -359.29577, 0
6.57, -725.460192, 33.58612, 718.742968, 329.343006, 60.45512, -393.164377, 0
6.6, -641.494892, -117.55142, 775.839372, 269.849672, 142.550425, -413.430582, 0
6.63, -540.736532, -272.047572, 826.218552, 206.852689, 215.71486, -422.430151, 0
6.66, -416.467888, -419.8265, 849.728836, 133.756953, 282.627686, -414.667164, 0
6.69, -278.764796, -554.17098, 843.011612, 56.127083, 337.586886, -391.996494, 0
6.72, -117.55142, -665.005176, 795.991044, -21.434088, 377.569704, -354.899034, 0
6.75, 30.227508, -748.970476, 725.460192, -101.537122, 407.38507, -304.680065, 0
6.78, 191.440884, -812.784104, 634.777668, -179.373089, 422.155355, -243.469256, 0
6.81, 332.502588, -839.653, 523.943472, -247.659895, 423.18584, -176.693828, 0
6.84, 470.20568, -836.294388, 386.24038, -309.1455, 409.858234, -102.155413, 0
6.87, 591.115712, -809.425492, 235.10284, -357.646994, 381.210751, -24.388145, 0
6.9, 688.51546, -742.253252, 70.530852, -394.263561, 339.235662, 55.371394, 0
6.93, 762.404924, -665.005176, -83.9653, -416.041144, 283.589472, 134.718739, 0
6.96, 809.425492, -557.529592, -235.10284, -425.24681, 218.943713, 210.21894, 0
6.99, 819.501328, -433.260948, -389.598992, -417.896017, 147.634151, 275.002097, 0
7.02, 809.425492, -282.123408, -517.226248, -394.744454, 70.485174, 329.480404, 0
7.05, 775.839372, -134.34448, -634.777668, -360.601051, -6.732502, 371.386794, 0
7.08, 712.025744, 26.868896, -728.818804, -311.343868, -87.453827, 400.583869, 0
7.11, 628.060444, 181.365048, -795.991044, -249.789564, -167.694259, 417.415124, 0
7.14, 517.226248, 329.143976, -829.577164, -184.525514, -238.042035, 421.262268, 0
7.17, 379.523156, 473.564292, -843.011612, -108.819216, -302.550396, 408.484254, 0
7.2, 231.744228, 597.832936, -826.218552, -30.845851, -351.807579, 380.935955, 0
7.23, 73.889464, 701.949908, -759.046312, 47.127514, -389.042437, 339.579157, 0
7.26, -70.530852, 775.839372, -685.156848, 128.398431, -414.667164, 285.169549, 0
7.29, -231.744228, 826.218552, -584.398488, 202.936846, -424.765917, 222.103867, 0
7.32, -366.088708, 849.728836, -470.20568, 268.887886, -421.537064, 152.992673, 0
7.35, -500.433188, 832.935776, -319.06814, 326.526347, -402.57614, 76.599385, 0
7.38, -607.908772, 789.27382, -171.289212, 370.9746, -369.325824, -2.06097, 0
7.41, -708.667132, 728.818804, -16.79306, 402.301344, -322.404407, -82.164004, 0
7.44, -769.122148, 644.853504, 144.420316, 419.613492, -262.43018, -160.618262, 0
7.47, -812.784104, 534.019308, 295.557856, 424.628519, -196.616538, -233.164406, 0
7.5, -816.142716, 396.316216, 436.61956, 411.232214, -122.627715, -294.375215, 0
7.53, -789.27382, 238.461452, 570.96404, 384.577002, -45.272641, -344.86898, 0
7.56, -745.611864, 83.9653, 685.156848, 346.311659, 32.425928, -383.065624, 0
7.59, -685.156848, -67.17224, 769.122148, 291.421158, 114.864728, -408.140759, 0
7.62, -577.681264, -221.668392, 809.425492, 228.973767, 191.67021, -420.918773, 0
7.65, -463.488456, -366.088708, 839.653, 160.412165, 260.231812, -419.338696, 0
7.68, -325.785364, -510.509024, 846.370224, 82.370101, 320.961728, -401.408257, 0
7.71, -174.647824, -624.701832, 809.425492, 5.289823, 365.066486, -369.463222, 0
7.74, -16.79306, -715.384356, 762.404924, -74.057522, 398.660297, -323.228795, 0
7.77, 137.703092, -789.27382, 675.081012, -154.297954, 419.0639, -264.697247, 0
7.8, 285.48202, -839.653, 564.246816, -225.33272, 424.628519, -200.257585, 0
7.83, 426.543724, -846.370224, 436.61956, -289.978479, 416.590736, -127.986237, 0
7.86, 547.453756, -819.501328, 288.840632, -343.082806, 392.683484, -50.905959, 0
7.89, 654.92934, -772.48076, 124.268644, -383.752614, 355.723422, 28.097891, 0
7.92, 745.611864, -698.591296, -26.868896, -410.613923, 304.061774, 107.926129, 0
7.95, 795.991044, -601.191548, -178.006436, -423.666733, 241.202189, 185.281203, 0
7.98, 819.501328, -480.281516, -332.502588, -422.430151, 172.984082, 254.117601, 0
8.01, 812.784104, -335.8612, -470.20568, -404.087518, 96.315998, 312.511751, 0
8.04, 792.632432, -184.72366, -601.191548, -373.310366, 19.098322, 358.677479, 0
8.07, 725.460192, -23.510284, -698.591296, -329.7552, -59.699431, 392.339989, 0
8.1, 654.92934, 120.910032, -772.48076, -270.536662, -142.000833, 413.087087, 0
8.13, 557.529592, 285.48202, -826.218552, -207.814475, -215.302666, 422.155355, 0
8.16, 426.543724, 429.902336, -843.011612, -135.268331, -281.940696, 414.529766, 0
8.19, 278.764796, 557.529592, -829.577164, -57.088869, -337.243391, 392.065193, 0
8.22, 130.985868, 665.005176, -789.27382, 20.334904, -377.363607, 355.379927, 0
8.25, -30.227508, 748.970476, -718.742968, 100.644035, -407.38507, 304.954861, 0
8.28, -178.006436, 816.142716, -621.34322, 178.754798, -422.430151, 243.606654, 0
8.31, -322.426752, 836.294388, -513.867636, 246.972905, -423.87283, 177.449517, 0
8.34, -456.771232, 839.653, -379.523156, 308.733306, -410.613923, 102.430209, 0
8.37, -577.681264, 806.06688, -214.951168, 356.822606, -381.760343, 24.869038, 0
8.4, -681.798236, 759.046312, -70.530852, 393.64527, -340.128749, -54.890501, 0
8.43, -762.404924, 675.081012, 90.682524, 415.148057, -283.795569, -134.443943, 0
8.46, -799.349656, 570.96404, 245.178676, 425.040713, -219.630703, -209.944144, 0
8.49, -816.142716, 439.978172, 396.316216, 417.415124, -148.733335, -274.589903, 0
8.52, -812.784104, 302.27508, 534.019308, 394.950551, -71.721756, -329.411705, 0
8.55, -759.046312, 141.061704, 641.494892, 361.081944, 6.045512, -371.730289, 0
8.58, -708.667132, -16.79306, 745.611864, 311.687363, 86.629439, -401.064762, 0
8.61, -607.908772, -167.9306, 806.06688, 250.06436, 166.93857, -417.827318, 0
8.64, -503.7918, -322.426752, 836.294388, 184.937708, 237.69854, -421.81186, 0
8.67, -369.44732, -470.20568, 853.087448, 108.887915, 301.657309, -408.75905, 0
8.7, -225.027004, -587.7571, 819.501328, 31.326744, 351.601482, -381.622945, 0
8.73, -73.889464, -685.156848, 772.48076, -46.990116, 388.14935, -339.922652, 0
8.76, 80.606688, -765.763536, 698.591296, -127.848839, 414.117572, -285.719141, 0
8.79, 241.820064, -826.218552, 597.832936, -202.318555, 424.078927, -222.516061, 0
8.82, 389.598992, -849.728836, 486.99874, -268.956585, 421.12487, -153.473566, 0
8.85, 510.509024, -832.935776, 342.578424, -326.663745, 402.644839, -77.148977, 0
8.88, 631.419056, -792.632432, 188.082272, -371.111998, 369.60062, 1.37398, 0
8.91, 715.384356, -722.10158, 23.510284, -403.125732, 323.366193, 80.652626, 0
8.94, 785.915208, -638.13628, -124.268644, -420.506579, 263.323267, 159.587777, 0
8.97, 819.501328, -527.302084, -282.123408, -424.903315, 197.16613, 231.859125, 0
9, 819.501328, -386.24038, -426.543724, -411.50701, 122.627715, 293.963021, 0
9.03, 806.06688, -235.10284, -554.17098, -384.370905, 44.997845, 344.319388, 0
9.06, 759.046312, -80.606688, -665.005176, -346.174261, -32.700724, 382.378634, 0
9.09, 681.798236, 70.530852, -752.329088, -291.558556, -114.864728, 407.797264, 0
9.12, 597.832936, 225.027004, -802.708268, -229.317262, -191.395414, 420.575278, 0
9.15, 480.281516, 376.164544, -822.85994, -160.961757, -259.888317, 418.995201, 0
9.18, 335.8612, 520.58486, -836.294388, -83.400586, -320.343437, 401.064762, 0
9.21, 184.72366, 638.13628, -809.425492, -6.18291, -364.79169, 369.463222, 0
9.24, 33.58612, 728.818804, -738.89464, 72.889639, -398.591598, 323.778387, 0
9.27, -127.627256, 795.991044, -661.646564, 153.267469, -419.407395, 265.590334, 0
9.3, -282.123408, 832.935776, -554.17098, 224.233536, -424.697218, 201.081973, 0
9.33, -419.8265, 839.653, -429.902336, 288.673198, -416.796833, 128.673227, 0
9.36, -544.095144, 822.85994, -282.123408, 341.43403, -392.889581, 51.661648, 0
9.39, -648.212116, 775.839372, -124.268644, 382.584731, -355.86082, -27.823095, 0
9.42, -725.460192, 701.949908, 33.58612, 409.033846, -304.061774, -107.101741, 0
9.45, -792.632432, 601.191548, 198.158108, 423.048442, -242.095276, -185.212504, 0
9.48, -812.784104, 490.357352, 339.219812, 421.81186, -173.671072, -253.568009, 0
9.51, -816.142716, 349.295648, 480.281516, 404.362314, -97.758677, -312.099557, 0
9.54, -779.197984, 194.799496, 607.908772, 373.928657, -20.472302, -358.60878, 0
9.57, -728.818804, 36.944732, 715.384356, 330.510889, 58.39415, -392.752183, 0
9.6, -641.494892, -110.834196, 785.915208, 271.567147, 140.764251, -413.56798, 0
9.63, -547.453756, -272.047572, 822.85994, 208.295368, 214.134783, -422.361452, 0
9.66, -416.467888, -416.467888, 853.087448, 135.680525, 281.391104, -415.216756, 0
9.69, -275.406184, -550.812368, 839.653, 57.569762, 336.556401, -392.683484, 0
9.72, -120.910032, -658.287952, 802.708268, -19.92271, 376.882714, -355.86082, 0
9.75, 30.227508, -745.611864, 728.818804, -100.163142, 407.041575, -305.641851, 0
9.78, 184.72366, -809.425492, 634.777668, -178.342604, 422.361452, -244.362343, 0
9.81, 339.219812, -836.294388, 527.302084, -246.560711, 423.529335, -178.136507, 0
9.84, 470.20568, -843.011612, 392.957604, -308.870704, 410.613923, -103.117199, 0
9.87, 594.474324, -802.708268, 238.461452, -357.303499, 381.829042, -25.830824, 0
9.9, 691.874072, -748.970476, 80.606688, -394.057464, 340.815739, 53.997414, 0
9.93, 759.046312, -668.363788, -70.530852, -416.109843, 284.619957, 133.344759, 0
9.96, 812.784104, -567.605428, -231.744228, -425.384208, 220.180295, 208.776261, 0
9.99, 826.218552, -443.336784, -379.523156, -417.68992, 148.802034, 273.628117, 0
10.02, 809.425492, -278.764796, -517.226248, -395.087949, 71.44696, 328.587317, 0
10.05, 775.839372, -137.703092, -624.701832, -360.875847, -5.908114, 371.043299, 0
10.08, 705.30852, 20.151672, -725.460192, -312.030858, -86.56074, 400.377772, 0
10.11, 621.34322, 174.647824, -789.27382, -250.476554, -166.526376, 417.00293, 0
10.14, 517.226248, 329.143976, -829.577164, -186.036892, -237.01155, 421.880559, 0
10.17, 376.164544, 470.20568, -836.294388, -110.261895, -301.519911, 408.827749, 0
10.2, 235.10284, 597.832936, -812.784104, -32.632025, -351.120589, 381.897741, 0
10.23, 87.323912, 698.591296, -769.122148, 45.410039, -388.424146, 340.678341, 0
10.26, -77.248076, 772.48076, -688.51546, 126.543558, -413.911475, 286.612228, 0
10.29, -231.744228, 816.142716, -587.7571, 201.219371, -424.216325, 223.477847, 0
10.32, -372.805932, 846.370224, -470.20568, 267.651304, -421.12487, 154.160556, 0
10.35, -500.433188, 829.577164, -332.502588, 325.908056, -402.850936, 77.492472, 0
10.38, -614.625996, 795.991044, -171.289212, 370.218911, -369.875416, -0.68699, 0
10.41, -712.025744, 728.818804, -20.151672, 402.57614, -323.434892, -80.858723, 0
10.44, -762.404924, 648.212116, 137.703092, 419.75089, -263.941558, -159.244282, 0
10.47, -809.425492, 540.736532, 292.199244, 424.903315, -197.990518, -231.927824, 0
10.5, -816.142716, 396.316216, 443.336784, 411.50701, -124.139093, -293.34473, 0
10.53, -792.632432, 245.178676, 567.605428, 385.607487, -46.577922, -344.250689, 0
10.56, -745.611864, 90.682524, 668.363788, 346.861251, 31.189346, -382.172537, 0
10.59, -678.439624, -63.813628, 769.122148, 292.589041, 113.35335, -407.865963, 0
10.62, -577.681264, -225.027004, 816.142716, 229.660757, 190.158832, -420.094385, 0
10.65, -466.847068, -369.44732, 846.370224, 161.580048, 258.926531, -419.544793, 0
10.68, -329.143976, -500.433188, 843.011612, 83.469285, 319.725146, -401.545655, 0
10.71, -171.289212, -617.984608, 812.784104, 6.663803, 364.379496, -370.356309, 0
10.74, -16.79306, -715.384356, 759.046312, -72.82094, 398.179404, -323.984484, 0
10.77, 144.420316, -785.915208, 668.363788, -153.130071, 418.995201, -266.277324, 0
10.8, 278.764796, -829.577164, 557.529592, -224.164837, 424.628519, -201.150672, 0
10.83, 429.902336, -839.653, 436.61956, -288.810596, 416.934231, -129.222819, 0
10.86, 547.453756, -822.85994, 288.840632, -342.189719, 393.095678, -52.417337, 0
10.89, 658.287952, -769.122148, 134.34448, -382.996925, 356.410412, 26.930008, 0
10.92, 738.89464, -698.591296, -26.868896, -409.995632, 305.092259, 106.414751, 0
10.95, 799.349656, -597.832936, -178.006436, -423.666733, 242.644868, 183.838524, 0
10.98, 822.85994, -480.281516, -319.06814, -422.430151, 174.083266, 252.537524, 0
11.01, 816.142716, -335.8612, -466.847068, -404.568411, 97.483881, 311.20647, 0
11.04, 792.632432, -188.082272, -594.474324, -374.340851, 20.334904, 357.646994, 0
11.07, 738.89464, -30.227508, -698.591296, -331.197879, -58.737645, 391.240805, 0
11.1, 386.24038, -248.537288, 201.51672, -265.17814, -133.344759, 391.446902, 0
11.13, 345.937036, 399.674828, 843.011612, -230.14165, -245.392828, 166.526376, 0
11.16, 439.978172, 732.177416, 806.06688, -221.004683, -356.273014, 271.429749, 0
11.19, 315.709528, 819.501328, 728.818804, -66.706729, -365.822175, 132.382973, 0
11.22, 325.785364, 812.784104, 1199.024484, -16.419061, -424.834616, 115.345621, 0
11.25, 130.985868, 782.556596, 1390.465368, 61.416906, -450.871537, 38.540139, 0
11.28, -171.289212, 1192.30726, 1336.727576, 164.808901, -439.261406, 124.963481, 0
11.31, -73.889464, 1390.465368, 1091.5489, 288.123606, -400.721267, 55.852287, 0
11.34, -184.72366, 1195.665872, 1165.438364, 336.144207, -389.52333, -19.167021, 0
11.37, -221.668392, 1078.114452, 1074.75584, 375.371336, -352.013676, -50.012872, 0
11.4, -298.916468, 990.79054, 930.335524, 432.597603, -308.664607, -131.421187, 0
11.43, -715.384356, 1064.680004, 705.30852, 469.557665, -233.027008, -191.67021, 0
11.46, -540.736532, 920.259688, 436.61956, 443.658142, -196.685237, -254.1863, 0
11.49, -500.433188, 718.742968, 26.868896, 433.765486, -137.947592, -298.703252, 0
11.52, -423.185112, 470.20568, -392.957604, 405.049304, -70.966067, -328.518618, 0
11.55, -329.143976, 345.937036, -1004.224988, 362.112429, 4.877629, -343.907194, 0
11.58, -591.115712, 228.385616, -1313.217292, 295.337001, 71.378261, -350.570997, 0
11.61, -413.109276, -36.944732, -1729.68518, 229.866854, 144.336599, -383.065624, 0
11.64, -211.592556, -241.820064, -2152.870292, 162.060941, 218.668917, -339.716555, 0
11.67, -80.606688, -547.453756, -2485.37288, 83.881479, 288.5358, -313.610935, 0
11.7, 43.661956, -661.646564, -2932.068276, 11.335335, 341.640127, -279.60493, 0
11.73, -134.34448, -769.122148, -3059.695532, -70.416475, 373.447764, -204.448224, 0
11.76, 10.075836, -1007.5836, -3123.50916, -154.366653, 401.20216, -147.084559, 0
11.79, 228.385616, -1111.700572, -3257.85364, -240.103005, 396.118434, -59.493334, 0
11.82, 261.971736, -1272.913948, -3160.453892, -301.794707, 398.522899, 5.49592, 0
11.85, 325.785364, -1229.251992, -3079.847204, -378.119296, 367.53965, 70.004281, 0
11.88, 174.647824, -1165.438364, -2680.172376, -421.399666, 325.495862, 127.505344, 0
11.91, 134.34448, -1316.575904, -2213.325308, -452.932507, 287.093121, 209.875445, 0
11.94, 198.158108, -1246.045052, -1880.82272, -459.184116, 234.675784, 266.964314, 0
11.97, 191.440884, -1249.403664, -1343.4448, -461.519882, 176.899925, 328.312521, 0
12, 120.910032, -1111.700572, -785.915208, -440.154493, 98.651764, 369.188426, 0
12.03, -110.834196, -856.44606, -87.323912, -428.544362, 19.510516, 417.346425, 0
12.06, -248.537288, -809.425492, 604.55016, -370.9746, -51.318153, 441.322376, 0
12.09, -302.27508, -665.005176, 1172.155588, -325.289765, -135.611826, 444.48253, 0
12.12, -349.295648, -530.660696, 1813.65048, -258.514337, -214.753074, 448.535771, 1
12.15, -476.922904, -251.8959, 2310.725056, -185.624698, -277.54396, 430.399235, 1
12.18, -648.212116, 43.661956, 2878.330484, -96.522095, -320.13734, 394.33226, 1
12.21, -775.839372, 134.34448, 3388.839508, 3.572348, -356.204315, 366.85266, 1
12.24, -869.880508, 255.254512, 3754.928216, 100.30054, -371.592891, 297.191874, 1
12.27, -913.542464, 349.295648, 4033.693012, 196.47914, -379.355878, 235.362774, 1
12.3, -970.638868, 517.226248, 4174.754716, 280.29192, -370.28761, 154.710148, 1
12.33, -1034.452496, 701.949908, 4208.340836, 353.79985, -363.142914, 64.302264, 1
12.36, -1017.659436, 728.818804, 4094.148028, 418.033415, -331.541374, -11.197937, 1
12.39, -1004.224988, 738.89464, 3859.045188, 462.756464, -287.780111, -99.063958, 1
12.42, -896.749404, 691.874072, 3492.95648, 494.151907, -234.332289, -185.418601, 1
12.45, -802.708268, 769.122148, 2975.730232, 516.547781, -165.083697, -274.452505, 1
12.48, -688.51546, 802.708268, 2418.20064, 522.387196, -92.812349, -345.418572, 1
12.51, -463.488456, 735.536028, 1709.533508, 505.349844, -13.258907, -389.592029, 1
12.54, -275.406184, 634.777668, 957.20442, 482.198281, 66.63803, -437.063038, 1
12.57, -70.530852, 476.922904, 231.744228, 441.459774, 142.756522, -449.497557, 1
12.6, 124.268644, 476.922904, -544.095144, 379.630674, 222.378663, -464.199143, 1
12.63, 349.295648, 406.392052, -1232.610604, 309.626393, 281.597201, -457.329243, 1
12.66, 634.777668, 315.709528, -1941.277736, 222.516061, 344.525485, -435.55166, 1
12.69, 849.728836, 214.951168, -2629.793196, 137.604097, 385.538788, -407.934662, 1
12.72, 1071.397228, 43.661956, -3170.529728, 40.188915, 421.468365, -364.173399, 1
12.75, 1249.403664, 23.510284, -3667.604304, -58.943742, 436.101252, -315.671905, 1
12.78, 1424.051488, -16.79306, -4013.54134, -154.366653, 437.543931, -244.499741, 1
12.81, 1595.3407, -47.020568, -4299.02336, -241.064791, 426.895586, -164.259309, 1
12.84, 1733.043792, -77.248076, -4450.1609, -320.412136, 399.622083, -75.843696, 1
12.87, 1796.85742, -137.703092, -4372.912824, -388.218049, 357.372198, 16.831255, 1
12.9, 1759.912688, -63.813628, -4215.05806, -441.73457, 298.634553, 105.79646, 1
12.93, 1719.609344, -20.151672, -3879.19686, -480.686903, 236.32456, 194.005976, 1
12.96, 1692.740448, 36.944732, -3466.087584, -503.151476, 160.137369, 274.864699, 1
12.99, 1615.492372, 94.041136, -2942.144112, -509.196988, 82.026606, 338.960866, 1
13.02, 1457.637608, 130.985868, -2267.0631, -496.556372, 0.274796, 392.614785, 1
13.05, 1209.10032, 241.820064, -1581.906252, -468.114986, -79.759539, 425.796402, 1
13.08, 977.356092, 305.633692, -816.142716, -421.193569, -164.19061, 452.382915, 1
13.11, 759.046312, 372.805932, -63.813628, -359.707964, -246.423313, 467.1532, 1
13.14, 520.58486, 426.543724, 668.363788, -296.77968, -316.839788, 470.58815, 1
13.17, 255.254512, 456.771232, 1420.692876, -214.134783, -377.775801, 456.092661, 1
13.2, -73.889464, 547.453756, 2105.849724, -134.443943, -427.101683, 427.239081, 1
13.23, -372.805932, 581.039876, 2767.496288, -48.570193, -461.725979, 381.485547, 1
13.26, -638.13628, 591.115712, 3284.722536, 38.402741, -482.129582, 319.519049, 1
13.29, -859.804672, 577.681264, 3697.831812, 122.696414, -485.908027, 248.072089, 1
13.32, -1057.96278, 527.302084, 4033.693012, 202.043759, -477.251953, 165.701988, 1
13.35, -1293.06562, 510.509024, 4211.699448, 273.147224, -452.795109, 80.583927, 1
13.38, -1460.99622, 399.674828, 4282.2303, 336.762498, -408.552953, -1.854873, 1
13.41, -1561.75458, 298.916468, 4171.396104, 382.722129, -355.517325, -84.843265, 1
13.44, -1595.3407, 161.213376, 3943.010488, 417.415124, -285.993937, -165.701988, 1
13.47, -1612.13376, 30.227508, 3610.5079, 436.92564, -209.394552, -242.850965, 1
13.5, -1615.492372, -77.248076, 3143.660832, 439.330105, -122.627715, -311.20647, 1
13.53, -1548.320132, -255.254512, 2619.71736, 422.49885, -34.006005, -367.333553, 1
13.56, -1434.127324, -426.543724, 1978.222468, 392.27129, 54.821802, -417.071629, 1
13.59, -1256.120888, -591.115712, 1286.348396, 342.12102, 146.260171, -448.947965, 1
13.62, -1071.397228, -735.536028, 607.908772, 282.35289, 227.050195, -466.672307, 1
13.65, -900.108016, -836.294388, -117.55142, 215.508763, 298.84065, -470.656849, 1
13.68, -681.798236, -973.99748, -789.27382, 138.909378, 360.257556, -453.276002, 1
13.71, -450.054008, -1078.114452, -1460.99622, 60.317722, 404.705809, -421.81186, 1
13.74, -191.440884, -1155.362528, -2072.263604, -23.426359, 437.406533, -373.104269, 1
13.77, 36.944732, -1172.155588, -2592.848464, -104.765975, 456.84835, -314.504022, 1
13.8, 245.178676, -1145.286692, -3049.619696, -180.540972, 461.932076, -248.896477, 1
13.83, 443.336784, -1131.852244, -3368.687836, -249.789564, 452.451614, -170.442219, 1
13.86, 628.060444, -1074.75584, -3586.997616, -311.962159, 423.941529, -92.468854, 1
13.89, 789.27382, -990.79054, -3664.245692, -359.98276, 379.90547, -9.892656, 1
13.92, 876.597732, -856.44606, -3617.225124, -395.362745, 324.396678, 70.279077, 1
13.95, 950.487196, -691.874072, -3456.011748, -419.338696, 251.987932, 147.840248, 1
13.98, 990.79054, -534.019308, -3173.88834, -426.758188, 179.510487, 223.134352, 1
14.01, 967.280256, -342.578424, -2811.158244, -418.308211, 99.682249, 286.200034, 1
14.04, 937.052748, -130.985868, -2354.387012, -392.752183, 25.556028, 340.266147, 1
14.07, 866.521896, 20.151672, -1803.574644, -349.952706, -51.52425, 376.195724, 1
