SE RIBEIRO GONÇALVES FID=SEL-421-R117-V0-Z007007-D20060413
49:36,1
Cycles, IAW A, IBW B, ICW C, VAY A, VBY B, VCY C, TRIP
0, 312.350916, 6.717224, -298.916468, 47.058815, -390.141621, 343.014107, 0
0.03, 282.123408, 73.889464, -329.143976, 124.207792, -412.537495, 291.695954, 0
0.06, 228.385616, 137.703092, -335.8612, 199.433197, -423.460636, 227.462389, 0
0.09, 161.213376, 194.799496, -345.937036, 267.720003, -421.743161, 157.939001, 0
0.12, 107.475584, 238.461452, -339.219812, 324.465377, -403.881421, 81.957907, 0
0.15, 53.737792, 282.123408, -329.143976, 370.356309, -372.142483, 1.305281, 0
0.18, -13.434448, 315.709528, -312.350916, 403.812722, -327.969026, -79.347345, 0
0.21, -70.530852, 335.8612, -258.613124, 419.338696, -269.849672, -155.397138, 0
0.24, -147.778928, 349.295648, -211.592556, 424.216325, -202.455953, -230.279048, 0
0.27, -198.158108, 339.219812, -137.703092, 415.079358, -130.184605, -292.932536, 0
0.3, -231.744228, 325.785364, -73.889464, 389.248534, -49.875474, -345.006378, 0
0.33, -282.123408, 315.709528, -3.358612, 350.296201, 31.807637, -385.538788, 0
0.36, -308.992304, 275.406184, 63.813628, 299.046747, 110.674089, -409.926933, 0
0.39, -322.426752, 235.10284, 120.910032, 234.881881, 188.647454, -421.12487, 0
0.42, -332.502588, 167.9306, 184.72366, 165.56459, 258.170842, -420.781375, 0
0.45, -325.785364, 107.475584, 235.10284, 89.514797, 317.320681, -403.675324, 0
0.48, -315.709528, 33.58612, 275.406184, 7.762987, 365.272583, -372.073784, 0
0.51, -285.48202, -23.510284, 325.785364, -73.50793, 399.209889, -327.69423, 0
0.54, -251.8959, -80.606688, 342.578424, -149.420325, 417.209027, -271.979341, 0
0.57, -188.082272, -137.703092, 356.012872, -223.890041, 424.422422, -205.203913, 0
0.6, -137.703092, -198.158108, 356.012872, -287.84881, 417.209027, -133.96305, 0
0.63, -83.9653, -245.178676, 349.295648, -340.953137, 394.469658, -55.989685, 0
0.66, -20.151672, -285.48202, 339.219812, -383.546517, 358.059188, 25.899523, 0
0.69, 40.303344, -315.709528, 305.633692, -410.82002, 309.214199, 105.178169, 0
0.72, 107.475584, -322.426752, 245.178676, -422.567549, 247.110303, 180.815768, 0
0.75, 167.9306, -339.219812, 194.799496, -424.078927, 179.166992, 252.674922, 0
0.78, 214.951168, -332.502588, 134.34448, -408.75905, 103.529393, 311.618664, 0
0.81, 255.254512, -315.709528, 60.455016, -378.187995, 22.189777, 359.845362, 0
0.84, 312.350916, -298.916468, 0, -335.25112, -58.39415, 395.362745, 0
0.87, 312.350916, -261.971736, -73.889464, -279.467532, -136.436214, 414.323669, 0
0.9, 332.502588, -204.875332, -134.34448, -212.211211, -213.447793, 422.155355, 0
0.93, 342.578424, -137.703092, -184.72366, -141.313843, -279.330134, 416.453338, 0
0.96, 332.502588, -83.9653, -238.461452, -63.409177, -334.770227, 394.675755, 0
0.99, 322.426752, -10.075836, -295.557856, 19.716613, -378.668888, 358.059188, 0
1.02, 298.916468, 53.737792, -315.709528, 98.651764, -406.69808, 310.313383, 0
1.05, 245.178676, 114.192808, -332.502588, 174.289363, -420.781375, 249.652166, 0
1.08, 184.72366, 171.289212, -342.578424, 246.148517, -423.804131, 181.434059, 0
1.11, 120.910032, 218.30978, -345.937036, 306.328841, -410.957418, 108.200925, 0
1.14, 67.17224, 265.330348, -339.219812, 356.410412, -384.783099, 28.647483, 0
1.17, 6.717224, 305.633692, -315.709528, 394.400959, -344.113291, -52.829531, 0
1.2, -57.096404, 329.143976, -278.764796, 416.109843, -290.940265, -130.322003, 0
1.23, -124.268644, 342.578424, -225.027004, 423.391937, -225.195322, -205.547408, 0
1.26, -171.289212, 345.937036, -164.571988, 420.094385, -155.878031, -273.284622, 0
1.29, -225.027004, 335.8612, -94.041136, 399.553384, -77.286375, -328.930812, 0
1.32, -275.406184, 322.426752, -36.944732, 364.585593, 4.740231, -372.898172, 0
1.35, -308.992304, 292.199244, 43.661956, 318.07637, 84.705867, -403.95012, 0
1.38, -319.06814, 248.537288, 100.75836, 257.483852, 162.404436, -418.308211, 0
1.41, -329.143976, 194.799496, 164.571988, 189.197046, 236.461958, -422.636248, 0
1.44, -325.785364, 124.268644, 221.668392, 115.620417, 298.634553, -410.888719, 0
1.47, -322.426752, 67.17224, 261.971736, 35.654781, 350.845793, -384.508303, 0
1.5, -308.992304, -6.717224, 312.350916, -47.058815, 389.660728, -343.701097, 0
1.53, -282.123408, -63.813628, 339.219812, -124.551287, 412.812291, -292.314245, 0
1.56, -218.30978, -117.55142, 349.295648, -199.295799, 423.048442, -227.943282, 0
1.59, -157.854764, -188.082272, 352.65426, -267.857401, 421.949258, -158.419894, 0
1.62, -100.75836, -238.461452, 352.65426, -324.602775, 403.194431, -82.644897, 0
1.65, -47.020568, -272.047572, 345.937036, -370.28761, 371.455493, -1.236582, 0
1.68, 20.151672, -312.350916, 315.709528, -404.018819, 327.556832, 79.416044, 0
1.71, 80.606688, -322.426752, 272.047572, -419.75089, 269.231381, 155.397138, 0
1.74, 154.496152, -345.937036, 211.592556, -424.834616, 202.181157, 230.004252, 0
1.77, 204.875332, -332.502588, 151.13754, -415.560251, 130.184605, 292.795138, 0
1.8, 241.820064, -322.426752, 80.606688, -390.072922, 50.081571, 345.143776, 0
1.83, 292.199244, -305.633692, 13.434448, -350.845793, -31.60154, 385.057895, 0
1.86, 322.426752, -272.047572, -47.020568, -299.665038, -110.055798, 409.239943, 0
1.89, 332.502588, -228.385616, -104.116972, -235.500172, -188.029163, 420.506579, 0
1.92, 332.502588, -167.9306, -174.647824, -166.182881, -257.896046, 420.506579, 0
1.95, 335.8612, -97.399748, -225.027004, -90.133088, -317.114584, 403.331829, 0
1.98, 332.502588, -33.58612, -268.68896, -8.24388, -365.135185, 371.798988, 0
2.01, 305.633692, 26.868896, -302.27508, 72.82094, -399.415986, 327.69423, 0
2.04, 272.047572, 90.682524, -329.143976, 148.802034, -417.209027, 271.773244, 0
2.07, 211.592556, 151.13754, -335.8612, 223.409148, -424.697218, 204.72302, 0
2.1, 151.13754, 208.233944, -349.295648, 287.367917, -417.621221, 133.894351, 0
2.13, 83.9653, 255.254512, -335.8612, 341.090535, -395.087949, 56.058384, 0
2.16, 30.227508, 302.27508, -322.426752, 383.34042, -359.364469, -25.487329, 0
2.19, -26.868896, 325.785364, -292.199244, 410.82002, -310.244684, -104.972072, 0
2.22, -97.399748, 342.578424, -235.10284, 422.086656, -248.072089, -180.609671, 0
2.25, -161.213376, 349.295648, -184.72366, 423.254539, -179.853982, -252.400126, 0
2.28, -214.951168, 339.219812, -114.192808, 408.484254, -104.216383, -311.756062, 0
2.31, -258.613124, 329.143976, -53.737792, 377.432306, -22.533272, -359.707964, 0
2.34, -288.840632, 292.199244, 23.510284, 335.388518, 58.256752, -396.049735, 0
2.37, -319.06814, 265.330348, 83.9653, 279.192736, 135.817923, -414.461067, 0
2.4, -322.426752, 211.592556, 151.13754, 212.623405, 212.760803, -422.361452, 0
2.43, -329.143976, 151.13754, 204.875332, 141.726037, 278.780542, -417.209027, 0
2.46, -322.426752, 80.606688, 238.461452, 63.409177, 334.426732, -395.294046, 0
2.49, -315.709528, 16.79306, 298.916468, -19.854011, 378.050597, -358.196586, 0
2.52, -285.48202, -47.020568, 335.8612, -98.857861, 406.972876, -311.069072, 0
2.55, -245.178676, -97.399748, 339.219812, -174.426761, 421.056171, -250.888748, 0
2.58, -178.006436, -157.854764, 352.65426, -246.560711, 424.147626, -182.189748, 0
2.61, -120.910032, -221.668392, 349.295648, -306.534938, 411.163515, -108.819216, 0
2.64, -53.737792, -255.254512, 342.578424, -356.204315, 384.096109, -29.128376, 0
2.67, 0, -298.916468, 322.426752, -394.194862, 343.769796, 52.417337, 0
2.7, 60.455016, -329.143976, 288.840632, -416.178542, 290.390673, 129.978508, 0
2.73, 137.703092, -332.502588, 231.744228, -424.078927, 225.195322, 205.822204, 0
2.76, 188.082272, -332.502588, 171.289212, -420.712676, 155.603235, 273.147224, 0
2.79, 235.10284, -325.785364, 104.116972, -399.965578, 77.011579, 328.999511, 0
2.82, 278.764796, -308.992304, 36.944732, -365.135185, -4.671532, 373.03557, 0
2.85, 315.709528, -288.840632, -36.944732, -318.351166, -84.774566, 403.469227, 0
2.88, 332.502588, -241.820064, -87.323912, -257.896046, -162.12964, 417.964716, 0
2.91, 332.502588, -184.72366, -147.778928, -189.815337, -236.393259, 422.49885, 0
2.94, 335.8612, -117.55142, -208.233944, -116.032611, -298.428456, 410.682622, 0
2.97, 332.502588, -60.455016, -258.613124, -36.204373, -350.570997, 384.233507, 0
3, 308.992304, 3.358612, -302.27508, 46.097029, -389.660728, 343.701097, 0
3.03, 285.48202, 67.17224, -325.785364, 123.795598, -412.331398, 291.558556, 0
3.06, 231.744228, 141.061704, -342.578424, 198.54011, -422.842345, 227.943282, 0
3.09, 167.9306, 184.72366, -342.578424, 266.964314, -421.399666, 158.282496, 0
3.12, 114.192808, 241.820064, -339.219812, 323.984484, -403.675324, 82.713596, 0
3.15, 43.661956, 278.764796, -322.426752, 370.150212, -372.279881, 1.854873, 0
3.18, -10.075836, 322.426752, -298.916468, 403.400528, -328.312521, -78.522957, 0
3.21, -67.17224, 332.502588, -261.971736, 419.0639, -270.399264, -154.710148, 0
3.24, -141.061704, 345.937036, -201.51672, 424.147626, -203.417739, -229.317262, 0
3.27, -201.51672, 345.937036, -141.061704, 415.422853, -130.940294, -292.795138, 0
3.3, -231.744228, 332.502588, -63.813628, 389.592029, -50.699862, -344.525485, 0
3.33, -282.123408, 312.350916, -10.075836, 351.05189, 31.051948, -385.470089, 0
3.36, -312.350916, 288.840632, 60.455016, 299.939834, 109.849701, -409.720836, 0
3.39, -329.143976, 225.027004, 117.55142, 235.431473, 187.891765, -421.193569, 0
3.42, -335.8612, 164.571988, 184.72366, 166.457677, 257.62125, -421.193569, 0
3.45, -322.426752, 107.475584, 241.820064, 90.201787, 317.045885, -404.018819, 0
3.48, -315.709528, 43.661956, 285.48202, 8.449977, 364.929088, -372.34858, 0
3.51, -285.48202, -23.510284, 322.426752, -72.958338, 399.484685, -328.449919, 0
3.54, -251.8959, -83.9653, 339.219812, -149.145529, 417.415124, -272.322836, 0
3.57, -204.875332, -141.061704, 359.371484, -223.065653, 424.628519, -205.753505, 0
3.6, -141.061704, -201.51672, 356.012872, -287.642713, 417.621221, -134.581341, 0
3.63, -87.323912, -248.537288, 356.012872, -340.74704, 394.950551, -56.745374, 0
3.66, -20.151672, -295.557856, 329.143976, -383.477818, 358.883576, 25.075135, 0
3.69, 36.944732, -312.350916, 315.709528, -411.026117, 309.763791, 104.834674, 0
3.72, 114.192808, -332.502588, 241.820064, -422.224054, 247.728594, 180.266176, 0
3.75, 171.289212, -345.937036, 194.799496, -424.285024, 179.853982, 252.194029, 0
3.78, 221.668392, -332.502588, 117.55142, -409.102545, 104.216383, 311.000373, 0
3.81, 265.330348, -319.06814, 60.455016, -378.187995, 23.082864, 359.570566, 0
3.84, 308.992304, -302.27508, -3.358612, -336.075508, -57.775859, 395.225347, 0
3.87, 329.143976, -255.254512, -73.889464, -279.811027, -135.474428, 413.911475, 0
3.9, 332.502588, -208.233944, -120.910032, -212.829502, -212.760803, 422.224054, 0
3.93, 342.578424, -144.420316, -188.082272, -142.20693, -278.505746, 416.522037, 0
3.96, 325.785364, -80.606688, -241.820064, -63.89007, -334.358033, 394.469658, 0
3.99, 322.426752, -16.79306, -288.840632, 19.029623, -378.187995, 358.196586, 0
4.02, 298.916468, 47.020568, -325.785364, 98.308269, -407.041575, 310.725577, 0
4.05, 248.537288, 104.116972, -329.143976, 173.739771, -420.850074, 250.613952, 0
4.08, 184.72366, 181.365048, -339.219812, 245.805022, -424.285024, 182.05235, 0
4.11, 120.910032, 221.668392, -339.219812, 306.191443, -411.300913, 109.025313, 0
4.14, 70.530852, 278.764796, -335.8612, 355.929519, -384.851798, 29.334473, 0
4.17, 6.717224, 308.992304, -319.06814, 394.194862, -344.731582, -52.073842, 0
4.2, -63.813628, 329.143976, -275.406184, 416.041144, -291.215061, -130.115906, 0
4.23, -114.192808, 349.295648, -225.027004, 423.391937, -225.813613, -205.066515, 0
4.26, -171.289212, 345.937036, -157.854764, 420.369181, -155.878031, -273.490719, 0
4.29, -228.385616, 332.502588, -100.75836, 399.82818, -77.835967, -328.449919, 0
4.32, -258.613124, 319.06814, -26.868896, 364.860389, 4.259338, -373.310366, 0
4.35, -305.633692, 288.840632, 36.944732, 318.351166, 84.224974, -403.812722, 0
4.38, -329.143976, 245.178676, 104.116972, 258.033444, 161.717446, -418.170813, 0
4.41, -329.143976, 198.158108, 164.571988, 189.952735, 235.912366, -422.773646, 0
4.44, -329.143976, 124.268644, 221.668392, 116.307407, 297.947563, -411.026117, 0
4.47, -315.709528, 67.17224, 258.613124, 35.998276, 350.570997, -384.7144, 0
4.5, -302.27508, -3.358612, 315.709528, -46.371825, 389.248534, -344.044592, 0
4.53, -268.68896, -63.813628, 342.578424, -123.932996, 412.674893, -292.520342, 0
4.56, -221.668392, -124.268644, 345.937036, -199.021003, 423.254539, -228.630272, 0
4.59, -157.854764, -194.799496, 356.012872, -266.964314, 422.017957, -159.175583, 0
4.62, -97.399748, -238.461452, 349.295648, -323.915785, 403.812722, -83.469285, 0
4.65, -47.020568, -272.047572, 345.937036, -369.806717, 371.867687, -2.267067, 0
4.68, 23.510284, -308.992304, 319.06814, -403.744023, 327.900327, 78.385559, 0
4.71, 77.248076, -329.143976, 278.764796, -419.613492, 269.780973, 154.984944, 0
4.74, 151.13754, -342.578424, 211.592556, -424.628519, 202.868147, 229.042466, 0
4.77, 204.875332, -339.219812, 151.13754, -415.560251, 130.5281, 292.314245, 0
4.8, 248.537288, -319.06814, 83.9653, -390.21032, 50.356367, 344.662883, 0
4.83, 292.199244, -302.27508, 13.434448, -350.983191, -30.708453, 384.370905, 0
4.86, 312.350916, -275.406184, -50.37918, -300.420727, -109.574905, 409.514739, 0
4.89, 335.8612, -225.027004, -100.75836, -235.981065, -187.616969, 420.43788, 0
4.92, 342.578424, -161.213376, -167.9306, -166.801172, -257.689949, 420.712676, 0
4.95, 332.502588, -97.399748, -228.385616, -90.888777, -316.908487, 403.469227, 0
4.98, 325.785364, -36.944732, -265.330348, -9.068268, -364.860389, 372.005085, 0
5.01, 312.350916, 30.227508, -302.27508, 72.340047, -399.415986, 328.175123, 0
5.04, 265.330348, 94.041136, -329.143976, 148.38984, -417.071629, 272.116739, 0
5.07, 208.233944, 151.13754, -335.8612, 222.859556, -424.422422, 205.341311, 0
5.1, 154.496152, 208.233944, -349.295648, 287.024422, -417.621221, 134.306545, 0
5.13, 94.041136, 255.254512, -329.143976, 340.403545, -395.362745, 56.676675, 0
5.16, 26.868896, 302.27508, -325.785364, 382.928226, -359.570566, -25.006436, 0
5.19, -36.944732, 329.143976, -298.916468, 410.613923, -310.931674, -104.078985, 0
5.22, -97.399748, 342.578424, -255.254512, 421.605763, -248.896477, -179.647885, 0
5.25, -164.571988, 352.65426, -184.72366, 423.391937, -180.334875, -251.987932, 0
5.28, -208.233944, 342.578424, -117.55142, 408.278157, -104.903373, -310.862975, 0
5.31, -255.254512, 332.502588, -57.096404, 377.707102, -23.220262, -359.433168, 0
5.34, -302.27508, 305.633692, 13.434448, 335.319819, 57.638461, -395.362745, 0
5.37, -322.426752, 265.330348, 77.248076, 279.948425, 135.611826, -414.461067, 0
5.4, -322.426752, 211.592556, 141.061704, 212.898201, 212.348609, -422.567549, 0
5.43, -329.143976, 154.496152, 194.799496, 142.275629, 278.368348, -417.483823, 0
5.46, -325.785364, 80.606688, 245.178676, 63.615274, 334.358033, -395.431444, 0
5.49, -319.06814, 16.79306, 298.916468, -18.960924, 377.569704, -358.677479, 0
5.52, -275.406184, -43.661956, 332.502588, -98.23957, 406.835478, -311.481266, 0
5.55, -235.10284, -110.834196, 349.295648, -173.80847, 420.43788, -251.232243, 0
5.58, -178.006436, -167.9306, 352.65426, -245.598925, 424.010228, -183.014136, 0
5.61, -114.192808, -214.951168, 352.65426, -306.054045, 411.163515, -109.300109, 0
5.64, -57.096404, -255.254512, 345.937036, -355.517325, 383.958711, -29.815366, 0
5.67, -6.717224, -302.27508, 329.143976, -394.400959, 344.250689, 52.142541, 0
5.7, 67.17224, -322.426752, 288.840632, -416.31594, 290.871566, 129.909809, 0
5.73, 127.627256, -332.502588, 235.10284, -424.147626, 225.676215, 205.203913, 0
5.76, 194.799496, -335.8612, 164.571988, -421.330967, 156.084128, 273.215923, 0
5.79, 235.10284, -329.143976, 110.834196, -400.721267, 78.042064, 328.312521, 0
5.82, 275.406184, -308.992304, 36.944732, -365.47868, -3.915843, 372.829473, 0
5.85, 315.709528, -288.840632, -23.510284, -319.175554, -83.537984, 403.400528, 0
5.88, 332.502588, -238.461452, -90.682524, -258.514337, -161.511349, 417.552522, 0
5.91, 332.502588, -191.440884, -147.778928, -190.639725, -235.63757, 422.430151, 0
5.94, 339.219812, -120.910032, -198.158108, -116.856999, -297.947563, 410.682622, 0
5.97, 325.785364, -57.096404, -241.820064, -36.822664, -350.639696, 384.645701, 0
6, 312.350916, 3.358612, -295.557856, 45.959631, -389.592029, 343.701097, 0
6.03, 282.123408, 77.248076, -322.426752, 123.108608, -412.88099, 292.451643, 0
6.06, 228.385616, 130.985868, -335.8612, 198.402712, -423.117141, 228.286777, 0
6.09, 174.647824, 191.440884, -342.578424, 266.826916, -422.155355, 159.244282, 0
6.12, 110.834196, 235.10284, -335.8612, 323.709688, -404.018819, 83.12579, 0
6.15, 50.37918, 282.123408, -335.8612, 369.738018, -372.966871, 2.541863, 0
6.18, -6.717224, 312.350916, -298.916468, 403.469227, -328.724715, -77.973365, 0
6.21, -77.248076, 329.143976, -261.971736, 419.407395, -271.017555, -154.57275, 0
6.24, -141.061704, 345.937036, -204.875332, 424.147626, -203.417739, -228.973767, 0
6.27, -198.158108, 342.578424, -144.420316, 415.422853, -131.008993, -292.451643, 0
6.3, -245.178676, 332.502588, -63.813628, 389.798126, -51.180755, -344.525485, 0
6.33, -282.123408, 312.350916, -13.434448, 351.05189, 30.571055, -384.851798, 0
6.36, -315.709528, 272.047572, 67.17224, 300.626824, 109.23141, -410.064331, 0
6.39, -322.426752, 231.744228, 124.268644, 235.774968, 187.204775, -420.506579, 0
6.42, -335.8612, 178.006436, 191.440884, 167.144667, 256.728163, -420.712676, 0
6.45, -329.143976, 107.475584, 241.820064, 90.545282, 316.290196, -403.744023, 0
6.48, -319.06814, 43.661956, 282.123408, 9.205666, 364.516894, -372.417279, 0
6.51, -298.916468, -16.79306, 315.709528, -72.614843, 399.209889, -328.518618, 0
6.54, -251.8959, -83.9653, 339.219812, -148.595937, 417.209027, -272.597632, 0
6.57, -191.440884, -144.420316, 359.371484, -222.996954, 424.765917, -206.097, 0
6.6, -141.061704, -198.158108, 356.012872, -286.749626, 417.621221, -135.33703, 0
6.63, -80.606688, -251.8959, 359.371484, -340.197448, 395.156648, -57.432364, 0
6.66, -23.510284, -285.48202, 342.578424, -382.859527, 358.883576, 24.182048, 0
6.69, 43.661956, -322.426752, 308.992304, -410.613923, 310.313383, 103.872888, 0
6.72, 104.116972, -325.785364, 251.8959, -422.086656, 248.484283, 179.441788, 0
6.75, 164.571988, -342.578424, 198.158108, -423.941529, 180.403574, 251.43834, 0
6.78, 221.668392, -332.502588, 117.55142, -409.033846, 104.972072, 310.794276, 0
6.81, 258.613124, -319.06814, 63.813628, -378.325393, 23.35766, 359.089673, 0
6.84, 305.633692, -298.916468, -3.358612, -336.075508, -57.157568, 395.294046, 0
6.87, 322.426752, -265.330348, -73.889464, -280.429318, -135.268331, 414.25497, 0
6.9, 332.502588, -204.875332, -124.268644, -213.859987, -211.936415, 422.292753, 0
6.93, 335.8612, -147.778928, -188.082272, -143.100017, -278.024853, 416.934231, 0
6.96, 329.143976, -77.248076, -241.820064, -64.783157, -334.083237, 395.362745, 0
6.99, 332.502588, -23.510284, -278.764796, 17.930439, -377.707102, 359.020974, 0
7.02, 292.199244, 43.661956, -312.350916, 97.55258, -406.629381, 311.137771, 0
7.05, 248.537288, 107.475584, -335.8612, 173.052781, -420.575278, 251.163544, 0
7.08, 188.082272, 178.006436, -349.295648, 245.186731, -424.216325, 182.73934, 0
7.11, 124.268644, 228.385616, -345.937036, 306.122744, -411.713107, 109.162711, 0
7.14, 67.17224, 272.047572, -329.143976, 355.517325, -385.126594, 30.22756, 0
7.17, 10.075836, 308.992304, -312.350916, 394.675755, -345.693368, -51.455551, 0
7.2, -60.455016, 339.219812, -268.68896, 415.697649, -291.97075, -129.016722, 0
7.23, -120.910032, 349.295648, -221.668392, 423.735432, -226.569302, -204.379525, 0
7.26, -181.365048, 345.937036, -161.213376, 420.231783, -156.908516, -272.322836, 0
7.29, -225.027004, 342.578424, -97.399748, 399.965578, -78.522957, -328.106424, 0
7.32, -261.971736, 322.426752, -26.868896, 364.860389, 3.641047, -372.417279, 0
7.35, -302.27508, 295.557856, 40.303344, 318.625962, 83.81278, -403.537926, 0
7.38, -322.426752, 248.537288, 107.475584, 258.30824, 161.373951, -418.033415, 0
7.41, -329.143976, 188.082272, 161.213376, 190.433628, 235.500172, -422.773646, 0
7.44, -332.502588, 124.268644, 225.027004, 116.994397, 297.810165, -411.50701, 0
7.47, -319.06814, 63.813628, 272.047572, 36.685266, 350.227502, -385.195293, 0
7.5, -302.27508, -6.717224, 315.709528, -45.753534, 389.317233, -344.662883, 0
7.53, -275.406184, -60.455016, 345.937036, -122.97121, 412.468796, -293.138633, 0
7.56, -228.385616, -127.627256, 345.937036, -198.471411, 423.117141, -228.836369, 0
7.59, -167.9306, -188.082272, 362.730096, -266.483421, 421.743161, -159.931272, 0
7.62, -94.041136, -238.461452, 356.012872, -323.709688, 403.537926, -83.606683, 0
7.65, -50.37918, -275.406184, 345.937036, -369.60062, 372.005085, -2.74796, 0
7.68, 13.434448, -312.350916, 322.426752, -403.881421, 328.312521, 78.385559, 0
7.71, 83.9653, -322.426752, 275.406184, -419.888288, 270.124468, 154.778847, 0
7.74, 144.420316, -342.578424, 214.951168, -425.24681, 203.417739, 229.111165, 0
7.77, 201.51672, -335.8612, 157.854764, -416.178542, 131.008993, 292.726439, 0
7.8, 251.8959, -315.709528, 90.682524, -390.622514, 50.974658, 344.594184, 0
7.83, 295.557856, -302.27508, 20.151672, -351.257987, -30.639754, 384.645701, 0
7.86, 322.426752, -285.48202, -47.020568, -300.764222, -109.162711, 409.44604, 0
7.89, 329.143976, -231.744228, -100.75836, -235.981065, -187.136076, 420.163084, 0
7.92, 349.295648, -161.213376, -161.213376, -167.007269, -257.140357, 420.850074, 0
7.95, 329.143976, -100.75836, -225.027004, -90.957476, -316.358895, 403.537926, 0
7.98, 329.143976, -26.868896, -258.613124, -9.343064, -364.722991, 372.279881, 0
8.01, 305.633692, 30.227508, -305.633692, 71.721756, -398.935093, 328.243822, 0
8.04, 272.047572, 90.682524, -335.8612, 147.70285, -416.934231, 272.666331, 0
8.07, 208.233944, 154.496152, -349.295648, 222.103867, -424.078927, 205.753505, 0
8.1, 154.496152, 204.875332, -345.937036, 286.200034, -417.415124, 134.787438, 0
8.13, 90.682524, 258.613124, -332.502588, 340.06005, -395.225347, 57.363665, 0
8.16, 40.303344, 298.916468, -319.06814, 382.584731, -359.707964, -24.250747, 0
8.19, -36.944732, 329.143976, -292.199244, 410.339127, -311.412567, -103.117199, 0
8.22, -97.399748, 339.219812, -241.820064, 421.81186, -249.033875, -179.441788, 0
8.25, -151.13754, 345.937036, -181.365048, 423.117141, -181.227962, -251.026146, 0
8.28, -208.233944, 335.8612, -114.192808, 408.896448, -105.452965, -310.862975, 0
8.31, -255.254512, 329.143976, -43.661956, 378.050597, -24.319446, -358.60878, 0
8.34, -292.199244, 308.992304, 10.075836, 336.350304, 57.088869, -395.500143, 0
8.37, -325.785364, 265.330348, 73.889464, 280.704114, 134.443943, -414.117572, 0
8.4, -322.426752, 225.027004, 141.061704, 213.65389, 211.455522, -422.292753, 0
8.43, -339.219812, 161.213376, 198.158108, 143.031318, 277.818756, -417.415124, 0
8.46, -329.143976, 87.323912, 258.613124, 64.714458, 333.464946, -395.637541, 0
8.49, -315.709528, 23.510284, 295.557856, -18.342633, 377.638403, -359.29577, 0
8.52, -288.840632, -43.661956, 325.785364, -97.758677, 406.629381, -311.618664, 0
8.55, -245.178676, -100.75836, 356.012872, -173.12148, 421.056171, -252.194029, 0
8.58, -191.440884, -161.213376, 369.44732, -245.118032, 424.147626, -183.632427, 0
8.61, -120.910032, -228.385616, 356.012872, -305.504453, 411.575709, -110.399293, 0
8.64, -63.813628, -261.971736, 342.578424, -355.654723, 384.7144, -30.708453, 0
8.67, -6.717224, -295.557856, 332.502588, -394.194862, 344.800281, 51.180755, 0
8.7, 63.813628, -325.785364, 288.840632, -415.903746, 291.558556, 128.673227, 0
8.73, 124.268644, -342.578424, 238.461452, -424.216325, 226.363205, 204.448224, 0
8.76, 181.365048, -342.578424, 178.006436, -421.12487, 156.771118, 272.185438, 0
8.79, 235.10284, -322.426752, 107.475584, -400.789966, 78.31686, 328.312521, 0
8.82, 272.047572, -308.992304, 33.58612, -365.684777, -3.022756, 372.485978, 0
8.85, 319.06814, -288.840632, -20.151672, -319.725146, -83.400586, 403.469227, 0
8.88, 335.8612, -245.178676, -87.323912, -259.407424, -160.893058, 417.896017, 0
8.91, 335.8612, -184.72366, -151.13754, -191.189317, -235.019279, 422.49885, 0
8.94, 339.219812, -120.910032, -211.592556, -117.818785, -297.46667, 411.369612, 0
8.97, 329.143976, -73.889464, -248.537288, -37.440955, -350.227502, 384.508303, 0
9, 312.350916, 3.358612, -298.916468, 45.272641, -389.454631, 344.250689, 0
9.03, 282.123408, 67.17224, -329.143976, 122.627715, -412.537495, 292.863837, 0
9.06, 235.10284, 127.627256, -339.219812, 198.265314, -423.323238, 228.905068, 0
9.09, 164.571988, 191.440884, -356.012872, 266.346023, -422.017957, 159.38168, 0
9.12, 110.834196, 238.461452, -339.219812, 323.778387, -404.705809, 83.606683, 0
9.15, 50.37918, 285.48202, -329.143976, 369.60062, -373.172968, 3.297552, 0
9.18, -6.717224, 315.709528, -308.992304, 403.537926, -329.549103, -77.62987, 0
9.21, -73.889464, 332.502588, -261.971736, 419.476094, -271.36105, -153.954459, 0
9.24, -134.34448, 349.295648, -204.875332, 424.010228, -204.03603, -228.355476, 0
9.27, -194.799496, 335.8612, -147.778928, 415.422853, -131.489886, -291.97075, 0
9.3, -241.820064, 329.143976, -70.530852, 389.52333, -51.249454, -344.044592, 0
9.33, -278.764796, 312.350916, 0, 350.983191, 30.571055, -384.851798, 0
9.36, -315.709528, 285.48202, 70.530852, 300.489426, 109.300109, -409.858234, 0
9.39, -325.785364, 231.744228, 124.268644, 236.668055, 186.929979, -421.399666, 0
9.42, -325.785364, 167.9306, 178.006436, 167.62556, 257.140357, -421.330967, 0
9.45, -329.143976, 100.75836, 245.178676, 91.850563, 316.0154, -404.911906, 0
9.48, -312.350916, 36.944732, 292.199244, 9.961355, 364.379496, -373.104269, 0
9.51, -302.27508, -20.151672, 325.785364, -71.927853, 398.797695, -328.999511, 0
9.54, -248.537288, -73.889464, 352.65426, -147.496753, 416.796833, -273.42202, 0
9.57, -204.875332, -147.778928, 356.012872, -222.378663, 424.353723, -206.234398, 0
9.6, -137.703092, -208.233944, 356.012872, -286.337432, 417.071629, -135.268331, 0
9.63, -83.9653, -248.537288, 345.937036, -340.197448, 395.087949, -57.363665, 0
9.66, -20.151672, -292.199244, 335.8612, -382.928226, 359.227071, 24.525543, 0
9.69, 47.020568, -312.350916, 302.27508, -411.163515, 310.931674, 103.804189, 0
9.72, 104.116972, -335.8612, 255.254512, -422.773646, 248.965176, 179.30439, 0
9.75, 164.571988, -335.8612, 194.799496, -423.941529, 181.296661, 251.094845, 0
9.78, 218.30978, -332.502588, 134.34448, -409.652137, 105.865159, 310.175985, 0
9.81, 268.68896, -322.426752, 70.530852, -378.394092, 24.388145, 358.333984, 0
9.84, 308.992304, -295.557856, -3.358612, -336.075508, -56.539277, 394.607056, 0
9.87, 329.143976, -261.971736, -67.17224, -280.498017, -134.856137, 413.705378, 0
9.9, 335.8612, -201.51672, -134.34448, -213.859987, -211.524221, 422.017957, 0
9.93, 342.578424, -147.778928, -188.082272, -143.031318, -277.818756, 416.865532, 0
9.96, 329.143976, -77.248076, -238.461452, -64.920555, -333.808441, 395.431444, 0
9.99, 322.426752, -16.79306, -288.840632, 17.86174, -377.707102, 359.29577, 0
10.02, 295.557856, 47.020568, -322.426752, 97.071687, -406.629381, 311.756062, 0
10.05, 258.613124, 110.834196, -335.8612, 172.228393, -420.506579, 251.781835, 0
10.08, 194.799496, 174.647824, -356.012872, 244.499741, -424.078927, 183.220233, 0
10.11, 130.985868, 225.027004, -352.65426, 304.748764, -411.50701, 110.193196, 0
10.14, 70.530852, 265.330348, -339.219812, 355.105131, -385.057895, 30.364958, 0
10.17, 0, 308.992304, -319.06814, 393.576571, -345.075077, -50.768561, 0
10.2, -53.737792, 332.502588, -272.047572, 416.041144, -292.382944, -128.879324, 0
10.23, -117.55142, 339.219812, -218.30978, 423.460636, -226.844098, -204.242127, 0
10.26, -181.365048, 352.65426, -157.854764, 421.12487, -157.595506, -272.254137, 0
10.29, -225.027004, 339.219812, -90.682524, 400.789966, -79.141248, -328.38122, 0
10.32, -278.764796, 322.426752, -30.227508, 365.822175, 2.541863, -372.34858, 0
10.35, -305.633692, 295.557856, 33.58612, 319.931243, 82.988392, -403.744023, 0
10.38, -322.426752, 245.178676, 100.75836, 258.926531, 160.206068, -417.621221, 0
10.41, -335.8612, 191.440884, 161.213376, 191.464113, 234.744483, -422.979743, 0
10.44, -319.06814, 130.985868, 228.385616, 117.47529, 297.191874, -411.369612, 0
10.47, -319.06814, 70.530852, 272.047572, 37.303557, 349.884007, -385.263992, 0
10.5, -295.557856, 3.358612, 308.992304, -45.410039, 389.111136, -344.594184, 0
10.53, -275.406184, -57.096404, 335.8612, -123.246006, 412.468796, -293.138633, 0
10.56, -225.027004, -124.268644, 342.578424, -198.059217, 423.529335, -229.660757, 0
10.59, -164.571988, -184.72366, 359.371484, -266.689518, 422.086656, -160.06867, 0
10.62, -107.475584, -231.744228, 349.295648, -323.091397, 404.362314, -84.568469, 0
10.65, -43.661956, -272.047572, 345.937036, -369.394523, 372.554677, -3.641047, 0
10.68, 23.510284, -319.06814, 319.06814, -403.194431, 328.862113, 77.355074, 0
10.71, 87.323912, -332.502588, 272.047572, -419.407395, 270.811458, 153.404867, 0
10.74, 161.213376, -342.578424, 214.951168, -424.55982, 203.692535, 228.218078, 0
10.77, 204.875332, -335.8612, 151.13754, -415.903746, 131.627284, 291.627255, 0
10.8, 245.178676, -325.785364, 87.323912, -391.446902, 51.180755, 343.838495, 0
10.83, 285.48202, -298.916468, 10.075836, -352.219773, -30.777152, 383.890012, 0
10.86, 319.06814, -268.68896, -47.020568, -301.107717, -108.681818, 409.583438, 0
10.89, 332.502588, -221.668392, -107.475584, -237.561142, -187.273474, 419.75089, 0
10.92, 345.937036, -161.213376, -167.9306, -168.449948, -257.002959, 420.369181, 0
10.95, 339.219812, -87.323912, -214.951168, -93.774135, -317.732875, 401.408257, 0
10.98, 352.65426, -13.434448, 1148.645304, 41.494196, -334.56413, 208.776261, 0
11.01, 211.592556, 251.8959, 1141.92808, -32.28853, -505.006349, 83.12579, 0
11.04, 268.68896, 329.143976, 893.390792, 116.376106, -448.810567, 72.340047, 0
11.07, 359.371484, 356.012872, 661.646564, 216.195753, -456.84835, -8.724773, 0
11.1, 483.640128, 208.233944, 876.597732, 260.300511, -444.070336, -50.081571, 0
11.13, 117.55142, 201.51672, 977.356092, 340.334846, -400.996063, -59.218538, 0
11.16, 100.75836, 611.267384, 785.915208, 381.897741, -365.547379, -34.761694, 0
11.19, 107.475584, 668.363788, 389.598992, 509.196988, -228.355476, -91.919262, 0
11.22, 184.72366, 500.433188, 6.717224, 461.65728, -204.104729, -145.64188, 0
11.25, 255.254512, 231.744228, 134.34448, 497.449459, -103.254597, -224.783128, 0
11.28, -188.082272, 208.233944, -83.9653, 434.452476, -80.583927, -293.069934, 0
11.31, -241.820064, 480.281516, -463.488456, 429.780944, 39.089731, -290.59677, 0
11.34, -147.778928, 490.357352, -1017.659436, 341.571428, 51.112056, -357.440897, 0
11.37, 87.323912, 211.592556, -1303.141456, 270.880157, 132.657769, -320.206039, 0
11.4, 184.72366, -6.717224, -1494.58234, 181.983651, 176.212935, -364.722991, 0
11.43, -154.496152, 16.79306, -1746.47824, 98.308269, 249.033875, -300.008533, 0
11.46, -282.123408, 154.496152, -2062.187768, 41.768992, 312.58045, -289.978479, 0
11.49, -107.475584, 100.75836, -2351.0284, -66.775428, 344.525485, -251.575738, 0
11.52, 171.289212, -241.820064, -2408.124804, -121.528531, 401.408257, -176.144236, 0
11.55, 201.51672, -446.695396, -2414.842028, -207.402281, 404.568411, -144.2679, 0
11.58, -80.606688, -335.8612, -2384.61452, -262.567578, 428.956556, -20.197506, 0
11.61, -285.48202, -315.709528, -2293.931996, -321.854815, 410.13303, 12.778014, 0
11.64, -171.289212, -439.978172, -2075.622216, -371.111998, 379.768072, 108.613119, 0
11.67, 63.813628, -678.439624, -1817.009092, -408.415555, 336.693799, 163.366222, 0
11.7, 47.020568, -795.991044, -1457.637608, -438.093523, 281.253706, 236.187162, 0
11.73, -198.158108, -574.322652, -1135.210856, -454.649982, 207.402281, 273.490719, 0
11.76, -443.336784, -617.984608, -584.398488, -450.596741, 136.161418, 311.618664, 0
11.79, -352.65426, -705.30852, -70.530852, -440.36059, 49.875474, 363.692506, 0
11.82, -134.34448, -846.370224, 369.44732, -408.965147, -31.120647, 376.607918, 0
11.85, -137.703092, -782.556596, 799.349656, -353.456355, -109.025313, 411.713107, 0
11.88, -345.937036, -466.847068, 1209.10032, -293.276031, -192.151103, 407.453769, 0
11.91, -517.226248, -406.392052, 1820.367704, -226.363205, -264.697247, 425.521606, 0
11.94, -466.847068, -426.543724, 2206.608084, -143.306114, -321.717417, 396.118434, 0
11.97, -288.840632, -470.20568, 2485.37288, -42.868176, -361.494138, 377.981898, 0
12, -282.123408, -261.971736, 2690.248212, 49.257183, -392.614785, 339.647856, 0
12.03, -436.61956, 36.944732, 2982.447456, 138.703281, -400.858665, 259.063929, 0
12.06, -513.867636, 127.627256, 3234.343356, 220.729887, -407.453769, 185.762096, 0
12.09, -466.847068, 83.9653, 3278.005312, 316.839788, -383.821313, 111.361079, 0
12.12, -302.27508, 43.661956, 3150.378056, 382.928226, -362.868118, 32.563326, 1
12.15, -268.68896, 245.178676, 2864.896036, 421.81186, -327.144638, -47.471009, 1
12.18, -335.8612, 483.640128, 2676.813764, 461.65728, -290.59677, -143.374813, 1
12.21, -298.916468, 560.888204, 2434.9937, 464.886133, -242.163975, -204.242127, 1
12.24, -198.158108, 507.150412, 2028.601648, 486.732415, -162.473135, -276.101281, 1
12.27, -6.717224, 443.336784, 1430.768712, 471.000344, -95.354212, -338.411274, 1
12.3, 77.248076, 574.322652, 806.06688, 466.054016, 2.198368, -387.943253, 1
12.33, 70.530852, 712.025744, 315.709528, 430.399235, 79.896937, -434.452476, 1
12.36, 194.799496, 681.798236, -141.061704, 382.447333, 166.663774, -437.200436, 1
12.39, 342.578424, 601.191548, -712.025744, 330.785685, 248.69038, -441.597172, 1
12.42, 510.509024, 483.640128, -1373.672308, 254.323698, 315.32841, -424.491121, 1
12.45, 557.529592, 497.074576, -1900.974392, 177.999109, 374.340851, -398.522899, 1
12.48, 587.7571, 520.58486, -2250.27004, 66.569331, 395.912337, -377.775801, 1
12.51, 658.287952, 443.336784, -2535.75206, -29.403172, 421.81186, -321.030427, 1
12.54, 782.556596, 359.371484, -2838.02714, -124.001695, 424.697218, -269.574876, 1
12.57, 886.673568, 238.461452, -3147.019444, -217.707131, 425.865101, -193.181588, 1
12.6, 879.956344, 194.799496, -3274.6467, -294.993506, 408.827749, -132.657769, 1
12.63, 866.521896, 174.647824, -3190.6814, -367.333553, 370.081513, -57.638461, 1
12.66, 873.23912, 100.75836, -3026.109412, -412.812291, 341.365331, 32.906821, 1
12.69, 900.108016, 53.737792, -2868.254648, -453.344701, 286.268733, 114.589932, 1
12.72, 916.901076, -36.944732, -2653.30348, -467.496695, 225.195322, 201.425468, 1
12.75, 809.425492, -70.530852, -2280.497548, -478.007642, 152.580479, 267.9261, 1
12.78, 705.30852, -104.116972, -1753.195464, -478.83203, 69.592087, 331.197879, 1
12.81, 611.267384, -124.268644, -1222.534768, -454.856079, -14.289392, 382.447333, 1
12.84, 527.302084, -137.703092, -701.949908, -424.216325, -105.521664, 411.438311, 1
12.87, 429.902336, -167.9306, -188.082272, -370.905901, -182.601942, 430.399235, 1
12.9, 272.047572, -174.647824, 379.523156, -307.290627, -264.697247, 426.139897, 1
12.93, 97.399748, -164.571988, 960.563032, -237.355045, -337.792983, 411.919204, 1
12.96, -47.020568, -117.55142, 1440.844548, -150.45081, -388.83634, 391.859096, 1
12.99, -171.289212, -94.041136, 1870.746884, -59.699431, -432.11671, 355.17383, 1
13.02, -272.047572, -87.323912, 2246.911428, 31.395443, -454.78738, 314.297925, 1
13.05, -413.109276, -53.737792, 2569.33818, 117.750086, -468.252384, 252.331427, 1
13.08, -574.322652, -23.510284, 2827.951304, 198.952304, -463.237357, 189.265745, 1
13.11, -698.591296, 10.075836, 2955.57856, 273.696816, -439.467503, 120.498046, 1
13.14, -765.763536, 30.227508, 2982.447456, 331.197879, -408.690351, 40.120216, 1
13.17, -806.06688, 33.58612, 2895.123544, 384.096109, -359.776663, -40.395012, 1
13.2, -849.728836, 50.37918, 2740.627392, 414.323669, -303.237386, -122.28422, 1
13.23, -890.03218, 50.37918, 2525.676224, 432.185409, -231.996523, -193.387685, 1
13.26, -913.542464, 53.737792, 2206.608084, 439.192707, -159.312981, -260.231812, 1
13.29, -903.466628, 33.58612, 1803.574644, 426.689489, -74.332318, -318.007671, 1
13.32, -849.728836, -3.358612, 1350.162024, 405.049304, 17.724342, -360.66975, 1
13.35, -782.556596, -30.227508, 863.163284, 362.455924, 102.155413, -396.39323, 1
13.38, -708.667132, -57.096404, 379.523156, 309.83249, 189.746638, -415.62895, 1
13.41, -631.419056, -87.323912, -124.268644, 245.530226, 267.9261, -424.834616, 1
13.44, -530.660696, -157.854764, -621.34322, 176.212935, 334.495431, -416.659435, 1
13.47, -409.750664, -221.668392, -1068.038616, 96.796891, 387.531059, -393.64527, 1
13.5, -292.199244, -258.613124, -1494.58234, 9.823957, 422.49885, -357.028703, 1
13.53, -184.72366, -285.48202, -1864.02966, -70.622572, 445.306918, -304.405269, 1
13.56, -80.606688, -295.557856, -2152.870292, -153.542265, 452.382915, -241.13349, 1
13.59, 26.868896, -349.295648, -2351.0284, -227.324991, 449.703654, -174.426761, 1
13.62, 147.778928, -382.881768, -2485.37288, -292.382944, 427.513877, -102.155413, 1
13.65, 238.461452, -382.881768, -2529.034836, -345.006378, 391.378203, -25.830824, 1
13.68, 335.8612, -366.088708, -2471.938432, -386.500574, 341.777525, 48.0893, 1
13.71, 389.598992, -329.143976, -2340.952564, -414.392368, 280.841512, 117.818785, 1
13.74, 466.847068, -319.06814, -2122.642784, -426.826887, 210.081542, 185.212504, 1
13.77, 520.58486, -298.916468, -1850.595212, -427.445178, 133.756953, 247.522497, 1
13.8, 540.736532, -245.178676, -1514.734012, -408.484254, 49.051086, 299.046747, 1
13.83, 550.812368, -201.51672, -1101.624736, -374.890443, -39.84542, 343.563699, 1
13.86, 564.246816, -251.8959, -624.701832, -330.716986, -110.467992, 374.272152, 1
13.89, 544.095144, -282.123408, -151.13754, -265.86513, -187.410872, 395.294046, 1
13.92, 547.453756, -214.951168, 43.661956, -199.364498, -252.12533, 357.990489, 1
